# HVAC 設計助手

本專案建立可覆核的 HVAC 設計流程：建築資料確認 → 公司設計標準 → 工程計算 → 系統與設備設計 → 固定格式成果。

2026-09-08 固定成果修訂：FOP 第 2、4、6、7 章原文鎖定，新增獨立 T4 設備明細表，補齊計算單位與 W/m² 密度。本輪只交付 DOCX 與兩份 XLSX，不交付 PDF。重建及驗收見 [固定成果修訂紀錄](docs/固定成果修訂與驗收_20260908.md)。

2026-09-08 選型修訂：接通現有 HVAC 資料庫唯讀快照，追查原始型錄，將設備名義性能、設計需求與待核對條件分開；加入新風除濕及再熱計算，正式報告移除流程文案。使用 `python scripts/rebuild_selected_outputs.py` 重建三份成果；即時連線失敗會明示既有快照日期。詳見 [資料庫選型與正式成果](docs/資料庫選型與正式成果_20260908.md)。

## 狀態

2026-09-07，v0.1：已有可執行的顯式逐時計算核心、HAP原始報表解析與逐房資料對照，以及FOP格式核查。這是供內部覆核的計算基礎；尚未完成任意CAD／PDF自動設計、完整動態傳熱模型或慕拉士同條件引擎驗證。

55份房間HAP報表已逐頁解析，舊蒸餾的55房12項欄位與原PDF一致。此結果證明資料提取一致，不代表自建計算結果與HAP等效。舊84房資料與55房報表的範圍、幾何及名稱映射尚待確認。

## 已確認決策

- 首期：一般辦公／商業樓層空調通風，供內部工程設計覆核。
- 新風標準：10 L/s／人。
- 室內23°C、55%RH；澳門夏季室外34°CDB／28°CWB；衛生間排風15ACH。
- 內部發熱備用資料按房間功能及ASHRAE來源整理，實際資料優先；未核對值不自動啟用，不採固定通用的人員／照明／設備組合。
- 安全係數：1.15，只套用於最終冷負荷一次；新風維持 10 L/s／人，不額外放大新排風量。
- 修復並驗證既有逐時計算方法，不稱作真正 Carrier HAP 運算。
- 先統一公司設計標準，由用戶本人核准。
- FOP 威尼斯人 v1.1 為文件格式及內容深度的對照母本。
- 慕拉士 2023-11-18 原始冷量計算已獲用戶確認為核准基準，使用前仍須對齊房間、圖紙及工況。
- CLTD/SCL 出處不列為用戶前期必交資料；對外成果不要求特別標註。內部保留實際計算方法、資料版本與驗證狀態。

## 文件

- [需求與驗收基準](docs/需求與驗收基準.md)
- [公司設計標準草案](docs/公司設計標準_v1.0_草案.md)
- [公司標準集中確認表](docs/公司標準集中確認表.md)
- [按房間功能發熱資料庫](docs/按房間功能發熱資料庫.md)
- [資料來源及前期缺項](docs/資料來源及前期缺項.md)
- [HAP來源初步覆核](docs/HAP來源初步覆核.md)
- [HAP逐房對照結果](docs/HAP逐房對照結果.md)
- [計算核心介面](docs/計算核心介面.md)
- [FOP母本核對與輸出規格](docs/FOP母本核對與輸出規格.md)
- [本階段驗證紀錄](docs/本階段驗證紀錄.md)
- [來源索引](sources/manifest.json)

## 使用方式

核心只需要Python 3.10以上及標準函式庫。於倉庫根目錄執行：

```text
python -m hvac_engine examples/explicit_hourly_input.json --output result.json
python scripts/run_checks.py
```

範例為明確標示的合成測試，不是真實項目設計。實際輸入須包含完整設計日時間軸、房間未加SF分項或明確的內熱源／表面資料，以及人數、排風條件及來源識別。輸出為 `CalculationOnly`，不自動核准工程。

本機Codex環境可執行 [驗證專案.ps1](驗證專案.ps1)。原PDF解析另外需要`pypdf==6.10.0`；原始文件快取存在時，測試會重新提取核查，否則只核對已提交派生資料並標示跳過原檔重讀。

重新取得參考文件：`python scripts/fetch_reference_sources.py --token-file <本機Google憑證檔>`。腳本使用`gh`既有登入與暫存OAuth權杖，按已登錄雜湊核查四份PDF，並從固定Git提交下載參考；不保存或列印憑證，不執行舊程式。

`config/company_standard.json`記錄已核准的新風10 L/s／人、最終冷負荷15%SF、室內外工況及衛生間15ACH，並保留2026-09-07決策與適用範圍。`data/reference/internal_gains_by_function.json`按用途整理內部發熱來源；未核對數值不自動套入計算。計算核心仍要求明確輸入。輸出工作簿位於`outputs/review/`，屬本機可重建成果，不提交原始圖紙或執行快取。

工作簿重建使用 `node scripts/build_review_workbook.mjs`，需要可解析的 `@oai/artifact-tool`、已取得的FOP母本，以及Python的openpyxl與lxml（只讀母本）。可用 `HVAC_PYTHON` 指定Python；否則採本機Codex bundled runtime。此工作簿仍屬覆核版，並非已完成工程設計。

## 版本管理

`main` 保存已整理的專案基準；功能分支使用 `codex/` 前綴。原始大型工程文件保留在 Drive，Git 保存檔案 ID、內容雜湊及來源版本。現有 `hvac-workspace` 與 `hvac-design-assistant` 倉庫僅作參考，經核查後才逐項引入。

任何舊範本中的「已符合」、固定峰值或設備預設，均不得因移植而變成已驗證結論。
