{
  "schema_version":"1.0",
  "reviewed_at":"2026-09-10",
  "source":{"file":"data/raw/完整設計測試圖紙.pdf","pages":[1,2,3,10,11,12,20,21,22],"method":"逐頁視覺覆核既有PDF渲染，平面、家具尺寸及天花交叉對照","orientation_basis":"本文上、下、左、右均指正向閱讀PDF圖框時的頁面方向，不代表地理方位。","drawing_labels":{"BF":"地庫層 BF-FF-01／BF-RC-01","GF":"地面層 1F-FF-01／1F-RC-01","1F":"一樓層 2F-FF-01／2F-RC-01"}},
  "floors":[
    {"floor_id":"BF","observed":[{"page":1,"feature":"房間及門","description":"左側標倉庫，右側標展廳，中間隔牆近下端標甲級防火門；左下有衛生間，靠樓梯側可見洗手盆。"},{"page":1,"feature":"樓梯及展示","description":"頁面下部有樓梯與原建築防火門；展廳中央有陳列台，頂部、隔牆側及右側標投影。"},{"page":3,"feature":"天花設備與構造","description":"可辨3個空調圖例符號：倉庫1個、展廳2個；衛生間有低抽排氣圖例。左上標地庫通風管井；展廳有燈架及投影儀。虛線旁250×500等不能解讀為風管尺寸。"}],"rooms":[{"room_id":"BF-01","evidence":"P1右側展廳；P2中央陳列台；P3投影儀與兩組燈架。","placement_guidance":"壁掛候選須避開三面投影及燈架；優先研究展廳下側靠樓梯入口以外的實牆段，未證實牆段安裝尺寸。"},{"room_id":"BF-02","evidence":"P1左側倉庫，與展廳由隔牆及甲級防火門分隔。","placement_guidance":"優先研究倉庫與展廳共牆之倉庫側上部，避開防火門及柱；不可借展廳回風跨越防火分隔。"},{"room_id":"BF-03","evidence":"P1左下衛生間；P3同區有低抽排氣圖例。","placement_guidance":"排風點沿用衛生間內部區域作定位參考，風機位置為新增設計建議。"}]},
    {"floor_id":"GF","observed":[{"page":10,"feature":"入口及零售","description":"頁面右上有雙扇入口，左上標通風管井；中央偏上為收銀台，左右牆邊有鞋牆，右側有懸空櫥窗。"},{"page":10,"feature":"樓梯及衛生間","description":"衛生間位於中央樓梯右側，頁面左下標原建築防火門及向下樓梯；中央樓梯旁標向上。"},{"page":12,"feature":"天花","description":"零售區可見3個空調圖例符號，衛生間有低抽排氣符號；局部標CH2100及CH2400，零售主區標原有樓板／原有梁，沒有主區統一淨高。"}],"rooms":[{"room_id":"GF-01","evidence":"P10入口、鞋牆、陳列台與櫥窗圍成開放零售區；P11家具尺寸可供後續避讓核對。","placement_guidance":"三台壁掛機分為頁面左側、上部及右下三個送風服務區，均須保留櫥窗、鞋牆與入口展示。"},{"room_id":"GF-02","evidence":"P10及P11未見地面層試衣間名稱或可明確對應的獨立房間；計算包GF-02與原圖尚無可證實映射。","placement_guidance":"只保留單機配置及連接關係，不指定原圖位置或宣稱房間隔牆存在。"},{"room_id":"GF-03","evidence":"P10中央偏上明確標收銀台，P11有對應櫃台尺寸；此處屬開放區，未見獨立收銀房隔間。","placement_guidance":"機組不得安裝於虛構收銀房牆；研究收銀區附近真正牆面，若無合適壁掛基面須併入零售分區並重整配置。"},{"room_id":"GF-04","evidence":"P10中央樓梯右側衛生間，P12同區有排氣符號。","placement_guidance":"排風點在衛生間內定位；不能把樓梯井視為排氣管井。"}]},
    {"floor_id":"1F","observed":[{"page":20,"feature":"試衣及零售","description":"左下靠樓梯上方有明確標示試衣間與門扇；其上側外部標鏡子。零售區有竹吊杆、中央及右下陳列台；底側為飾品櫃。"},{"page":20,"feature":"樓梯","description":"中央有向下樓梯，頁面左下另有樓梯及景觀藝術品；不可將樓梯邊開口當可穿越管井。"},{"page":22,"feature":"天花","description":"主零售區可見3個空調圖例符號，試衣間標CH2100；零售區標原有梁／原有樓板與燈架固定結構。"}],"rooms":[{"room_id":"1F-01","evidence":"P20/P21試衣間以外開放零售區、竹吊杆及陳列台；P22燈架分區。","placement_guidance":"三台分別服務頁面左上、右上及右下區域；避讓竹吊杆、燈架、鏡子與飾品櫃，不以舊天花機符號作壁掛座標。"},{"room_id":"1F-02","evidence":"P20左下試衣間；P21內部有家具尺寸；P22標CH2100。","placement_guidance":"優先研究靠樓梯側內牆上部，出風朝房內；淨高及機身頂部維修空間須核對，不能按通用3m高度佈置。"}]}
  ],
  "equipment":[
    {"equipment_id":"IU-BF-01","group_id":"IU-BF-01","unit_index":1,"paired_to":"OU-BF","role":"室內機","room_ids":["BF-01"],"source_pages":[1,2,3],"observed_anchor":"展廳下側樓梯入口、中央陳列台、三面投影與天花燈架。","proposed_location":"研究展廳下側避開原建築防火門的牆段上部，先核對是否具完整安裝面。","proposed_direction":"朝展廳開放區送風，避開投影幕及門口直吹。","service_access":"前方保留可清洗濾網及拆機的作業通道，依原廠淨距。","connections":"獨立保溫冷媒支管至OU-BF；冷凝水沿周邊牆側至核實的排水接駁點。","unresolved_impact":"投影面衝突或牆面不足時需改機型或拆分容量，不可強放原天花位置。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-BF-02","group_id":"IU-BF-02","unit_index":1,"paired_to":"OU-BF","role":"室內機","room_ids":["BF-02"],"source_pages":[1,2,3],"observed_anchor":"倉庫與展廳的隔牆、近下部甲級防火門及倉庫內柱。","proposed_location":"研究共牆倉庫側上部，避開防火門洞及柱位。","proposed_direction":"由隔牆側朝倉庫內部送風；回風只取本室。","service_access":"機前不堆貨，依原廠維修空間保留通道。","connections":"冷媒與冷凝水沿倉庫周邊收集；穿防火隔牆需核實允許位置及封堵。","unresolved_impact":"倉儲高度及隔牆承載不明可能改變安裝面。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-GF-01-01","group_id":"IU-GF-01","unit_index":1,"paired_to":"OU-GF","role":"室內機","room_ids":["GF-01"],"source_pages":[10,11,12],"observed_anchor":"頁面左側鞋牆、上方通風管井、零售燈架。","proposed_location":"研究左側外圍牆的鞋牆上方可用段，避開管井檢修及展示。","proposed_direction":"朝中央零售區送風，不朝樓梯口。","service_access":"展示層架與濾網清洗區分離。","connections":"支管沿上方周邊匯入本層冷媒集管；冷凝水接駁另核。","unresolved_impact":"鞋牆高度及承托面不明，無可用段時須改機型。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-GF-01-02","group_id":"IU-GF-01","unit_index":2,"paired_to":"OU-GF","role":"室內機","room_ids":["GF-01"],"source_pages":[10,11,12],"observed_anchor":"頁面上部陳列台、右上入口及中央收銀台。","proposed_location":"研究入口左側上部周邊的可用實牆段，不能安裝於玻璃或門扇。","proposed_direction":"向店內中央送風，避免入口外逸及收銀工作點直吹。","service_access":"保留入口正常通行與設備前方維修操作面。","connections":"接OU-GF系統，與同區新風口協調避免短路。","unresolved_impact":"上部立面是否玻璃及牆段淨寬尚不明。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-GF-01-03","group_id":"IU-GF-01","unit_index":3,"paired_to":"OU-GF","role":"室內機","room_ids":["GF-01"],"source_pages":[10,11,12],"observed_anchor":"頁面右側櫥窗、右下鞋牆與樓梯外側走道。","proposed_location":"研究右下周邊牆的可用實牆面，避開懸空櫥窗與內嵌鞋牆。","proposed_direction":"向右下零售走道及內側送風，不向櫥窗貼壁吹。","service_access":"不能依靠拆除整組櫥窗才可檢修。","connections":"沿右側周邊收集冷媒與排水，避開樓梯淨空。","unresolved_impact":"右側展示占滿牆面時需重新選安裝形式。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-GF-02","group_id":"IU-GF-02","unit_index":1,"paired_to":"OU-GF","role":"室內機","room_ids":["GF-02"],"source_pages":[10,11,12],"observed_anchor":null,"proposed_location":null,"proposed_direction":null,"service_access":"待房間映射後按原廠維修空間配置。","connections":"暫保留OU-GF系統關係；不形成虛構支管終點。","unresolved_impact":"地面層試衣間無原圖對應；可能取消此獨立末端或調整房間負荷與總台數。","geometry_status":"unmapped_room_hold"},
    {"equipment_id":"IU-GF-03","group_id":"IU-GF-03","unit_index":1,"paired_to":"OU-GF","role":"室內機","room_ids":["GF-03"],"source_pages":[10,11,12],"observed_anchor":"中央收銀台位於開放零售區，其下側有品牌牆，未證實全高可承托牆。","proposed_location":"先核對品牌牆是否完整可承托壁掛機；不適合則併入零售末端服務區重整配置。","proposed_direction":"避開收銀員與排隊顧客直接吹風。","service_access":"機組維修不得依賴站在收銀設備上。","connections":"若保留獨立機接OU-GF；冷凝水不跨收銀電器上方無保護佈管。","unresolved_impact":"開放收銀區缺獨立安裝面，可能改末端形式或取消重疊服務。","geometry_status":"design_proposal_location_conditional"},
    {"equipment_id":"IU-1F-01-01","group_id":"IU-1F-01","unit_index":1,"paired_to":"OU-1F","role":"室內機","room_ids":["1F-01"],"source_pages":[20,21,22],"observed_anchor":"頁面左上鞋架、竹吊杆及燈架；試衣間在其下側。","proposed_location":"研究左側周邊可用牆段上部，避讓吊杆與鏡子。","proposed_direction":"向左上零售開放區中心送風。","service_access":"在陳列架外保留濾網拆洗操作空間。","connections":"冷媒支管沿左側周邊接本層系統，避開試衣間低天花。","unresolved_impact":"竹吊杆及展示架高度可能限制送風與壁掛安裝。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-1F-01-02","group_id":"IU-1F-01","unit_index":2,"paired_to":"OU-1F","role":"室內機","room_ids":["1F-01"],"source_pages":[20,21,22],"observed_anchor":"頁面右上周邊竹吊杆及中央長形陳列台。","proposed_location":"研究右上周邊可承托實牆段，避開吊杆與窗面。","proposed_direction":"朝中央長形陳列台兩側通道送風，與左側機覆蓋協調。","service_access":"燈架與機身維修拆卸空間分離。","connections":"沿上部周邊收集至本層冷媒幹管。","unresolved_impact":"未有立面及主區安裝高度，須確認可用牆段。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-1F-01-03","group_id":"IU-1F-01","unit_index":3,"paired_to":"OU-1F","role":"室內機","room_ids":["1F-01"],"source_pages":[20,21,22],"observed_anchor":"頁面右下陳列台、右側竹吊杆及下側飾品櫃。","proposed_location":"研究右下周邊實牆，避開飾品櫃、展示吊杆與燈架。","proposed_direction":"向右下零售內部送風，避開中央樓梯開口。","service_access":"機前可直接作業，不跨樓梯井架設維修平台。","connections":"冷媒與冷凝水沿右下周邊匯集，不走樓梯開口捷徑。","unresolved_impact":"飾品櫃上方空間不足時需調整機型／位置。","geometry_status":"design_proposal_no_coordinates"},
    {"equipment_id":"IU-1F-02","group_id":"IU-1F-02","unit_index":1,"paired_to":"OU-1F","role":"室內機","room_ids":["1F-02"],"source_pages":[20,21,22],"observed_anchor":"左下試衣間有門扇及家具；天花CH2100。","proposed_location":"研究靠樓梯側內牆上部，須核對2100天花下的機身、進風及原廠淨距。","proposed_direction":"沿試衣間內部送風，避開鏡前固定站立點。","service_access":"門扇開啟與濾網拆洗範圍不得互相衝突。","connections":"支管沿試衣間牆邊接OU-1F；不能穿越樓梯防火邊界而未處理。","unresolved_impact":"本圖CH2100不同計算包3m假設；影響安裝可行性與房間體積，須同步核對。","geometry_status":"design_proposal_height_hold"},
    {"equipment_id":"OU-BF","group_id":"OU-BF","unit_index":1,"paired_to":null,"role":"室外機","room_ids":["BF-01","BF-02"],"source_pages":[1,3],"observed_anchor":null,"proposed_location":null,"proposed_direction":"按核准室外位置朝通風開放區排熱，避免回吸。","service_access":"原廠散熱及維修淨距、搬運通道與承重全部須成立。","connections":"連IU-BF-01及IU-BF-02；配管長度高差按實際核准位置核查。","unresolved_impact":"原圖沒有室外機平台或室外空間證據；不准在地庫室內排熱。位置決定管長修正及選型。","geometry_status":"outdoor_location_unavailable"},
    {"equipment_id":"OU-GF","group_id":"OU-GF","unit_index":1,"paired_to":null,"role":"室外機","room_ids":["GF-01","GF-02","GF-03"],"source_pages":[10,12],"observed_anchor":null,"proposed_location":null,"proposed_direction":"按核准室外位置安排排熱，不朝商店入口或新風口短路。","service_access":"需可達維修面及可承托平台；不據平面外空白推定設備平台。","connections":"連5台地面層IDU；GF-02房間映射未決保留。","unresolved_impact":"未見室外安裝位、電源或排熱立面，最終位置影響配管與噪音。","geometry_status":"outdoor_location_unavailable"},
    {"equipment_id":"OU-1F","group_id":"OU-1F","unit_index":1,"paired_to":null,"role":"室外機","room_ids":["1F-01","1F-02"],"source_pages":[20,22],"observed_anchor":null,"proposed_location":null,"proposed_direction":"核准室外位置再定排熱方向，與新風取風分開。","service_access":"原廠散熱淨距、檢修與吊運通道均須核對。","connections":"連4台一樓IDU；立管不得假定可穿越樓梯井。","unresolved_impact":"未見屋頂或平台圖，不預設屋頂可用。","geometry_status":"outdoor_location_unavailable"},
    {"equipment_id":"TEF-BF","group_id":"TEF-BF","unit_index":1,"paired_to":null,"role":"排風機","room_ids":["BF-03"],"source_pages":[1,3],"observed_anchor":"地庫左下衛生間低抽排氣符號；通風管井標在頁面左上倉庫側。","proposed_location":"建議在衛生間可檢修天花區設管道風機，靠排氣點但與原圖符號不視為同一設備。","proposed_direction":"由衛生間抽出，補風由清潔鄰區經核對的轉移風路進入。","service_access":"獨立檢修口可拆卸風機及止回裝置。","connections":"排氣支管研究沿左側周邊至核准排放路線；不得直接接未證用途的通風井。","unresolved_impact":"排放口及井道權限未明，實際阻力可能改風機工作點。","geometry_status":"design_proposal_route_hold"},
    {"equipment_id":"TEF-GF","group_id":"TEF-GF","unit_index":1,"paired_to":null,"role":"排風機","room_ids":["GF-04"],"source_pages":[10,12],"observed_anchor":"中央樓梯右側衛生間低抽排氣符號；局部低天花。","proposed_location":"衛生間可檢修天花側研究安裝管道風機，不置於樓梯開口。","proposed_direction":"衛生間負壓排風，經獨立路線排至核准位置。","service_access":"檢修面避開衛生潔具與不可拆飾面。","connections":"研究沿衛生間外周及店舖周邊繞開樓梯的排氣支管；不得與新風混接。","unresolved_impact":"路徑較長及梁底空間未明，原型號尚須實際同點校核。","geometry_status":"design_proposal_route_hold"},
    {"equipment_id":"FAU-ALL","group_id":"FAU-ALL","unit_index":1,"paired_to":null,"role":"新風處理機","room_ids":["BF-01","GF-01","GF-02","GF-03","1F-01","1F-02"],"source_pages":[1,3,10,12,20,22],"observed_anchor":"P3地庫及P10地面層左上標通風管井，但未有井道剖面或設備房。","proposed_location":null,"proposed_direction":"從核准清潔室外取風口進風，處理後分層供應；取風避開排氣及室外機熱風。","service_access":"需具盤管、濾網、風機抽出空間及冷凝水排水條件的設備區。","connections":"BF/GF/1F三路新風分支；井道只有候選路線，未核准連通及容量前不標成已落實。","unresolved_impact":"原圖沒有FAU空間及垂直路由條件；可能改分散式新風配置並重選機組。","geometry_status":"plant_location_and_vertical_route_unavailable"}
  ],
  "routing_guidance":[
    {"id":"REF-BF","system_type":"冷媒及冷凝水","source_pages":[1,2,3],"start":"IU-BF-01／IU-BF-02","end":"OU-BF與核實排水接點","proposed_route":"兩房各自沿周邊整理支管，匯集後才接核准立管／室外路線；不穿樓梯開口抄捷徑。","branches":["展廳獨立支路","倉庫獨立支路"],"penetrations":"甲級防火門所在分隔及樓板穿越須核對允許位置、防火封堵與防結露。","elevation_basis":"P3主區原有樓板／梁，衛生間局部CH2400；無統一標高。","size_basis":"冷媒依原廠配對、等效管長及高差；排水依實際坡度與支路，不從建築虛線尺寸取管徑。","hold_points":["室外機位置","防火分隔穿越","排水接點及坡度"]},
    {"id":"REF-GF","system_type":"冷媒及冷凝水","source_pages":[10,11,12],"start":"5台地面層IDU","end":"OU-GF與核實排水接點","proposed_route":"以店舖周邊上部為優先研究路線，繞開入口、櫥窗、收銀設備及樓梯開口；GF-02支路暫無定位終點。","branches":["左零售","上部零售","右下零售","GF-02未映射","收銀區條件支路"],"penetrations":"周邊梁及原建築防火分隔不得擅鑿。","elevation_basis":"P12原有梁／樓板及局部CH2100/2400，須局部逐段校核。","size_basis":"原廠冷媒支路表及冷凝水坡度計算。","hold_points":["GF-02房間映射","收銀區安裝面","室外路線","梁底淨空"]},
    {"id":"REF-1F","system_type":"冷媒及冷凝水","source_pages":[20,21,22],"start":"4台一樓IDU","end":"OU-1F與核實排水接點","proposed_route":"沿零售外周牆整理，試衣間單獨接出；不穿中央樓梯上方開口，不侵占竹吊杆與燈架。","branches":["左上零售","右上零售","右下零售","試衣間"],"penetrations":"防火牆／樓板穿越按實際路線核對，不假定樓梯井為管井。","elevation_basis":"試衣間CH2100已見；零售主區無統一淨高。","size_basis":"原廠冷媒及實際排水計算，無無據尺寸。","hold_points":["試衣間低天花可行性","室外機位置","排水坡度及跨層接點"]},
    {"id":"FA-ALL","system_type":"全新風","source_pages":[3,10,12,20,22],"start":"FAU-ALL位置未定","end":"三層空調服務區","proposed_route":"研究利用原圖標示通風井位置附近作垂直服務路線；僅是候選，不推定上下連通。各層再沿周邊分支至服務區，新風口避開末端回風短路。","branches":["BF服務展廳","GF服務零售與收銀，GF-02待映射","1F服務零售與試衣間"],"penetrations":"井道用途、剩餘面積、防火分區、樓板開孔均需核對。","elevation_basis":"無井道剖面，不提供立管標高。","size_basis":"以920L/s總風量及各層分配計算；管段尺寸須有風速、阻力及可用空間依據。","hold_points":["FAU安裝區","室外取風口","井道連通與用途","實際管路阻力"]},
    {"id":"EA-TOILETS","system_type":"衛生間排氣","source_pages":[1,3,10,12],"start":"TEF-BF／TEF-GF","end":"核准室外排放點未定","proposed_route":"各衛生間獨立抽氣，研究周邊繞行至允許排氣路線；不與新風共管，不向店內或樓梯排氣。","branches":["BF-03 50L/s","GF-04 37.5L/s"],"penetrations":"跨防火分隔及共用井道接入條件須確認。","elevation_basis":"低天花及梁位只作空間約束，未定中心標高。","size_basis":"按實際風量、管件及路徑同點計算，不套最大靜壓。","hold_points":["室外排放位置","清潔補風路徑","止回及防火措施","風機選速"]}
  ],
  "limitations":["未新增CAD座標、距牆數值或管道施工尺寸。","原天花空調符號為建築協調參考，非本輪壁掛設備配置確認。","地面層GF-02房間映射未證實；地面層GF-03收銀區未見獨立房間。","原圖的250×500等構造標註不得用作風管尺寸。","室外機、FAU設備區及室外取排風點均未在所覆核平面獲證實。","CH2100/2400僅適用引線指向局部，不能擴展為整層高度。"]
}
