{
  "schema_version": 1,
  "source_package": "outputs/selected_20260908/design_package.json",
  "source_package_version": "2026-09-08-r3",
  "source_review_rows": "scripts/build_retail_trial_workbook.mjs:R01-R10",
  "scope_note": "本清單記錄後續實核工作，不代表已取得證據或符合規定；現行採用值與已證實條件分開保存。FOP母本預填的『是』不構成本工程實核結果。",
  "actions": [
    {
      "id": "R01", "item": "房間面積及邊界",
      "current_adopted": "現行九房面積依序為BF-01 46、BF-02 12、BF-03 4、GF-01 71、GF-02 8、GF-03 5、GF-04 3、1F-01 75、1F-02 8 m²；屬圖紙估算，未有原CAD量度證據。",
      "steps": ["由P1、P10、P20平面與對應尺寸頁建立房間邊界對照。", "先搜尋項目原CAD及修訂圖，核對單位、比例及封閉邊界；缺原CAD時以已標尺寸校準PDF並記錄量度誤差。", "將量度面積逐房比對現值，保留差異清單並更新計算輸入。"],
      "required_evidence": ["帶版本的建築平面及尺寸依據", "逐房面積量度表與邊界標記"],
      "provisional_action": "沿用現行九房分區及面積，維持估算來源狀態。",
      "completion_criteria": ["九房均有可追溯的邊界及量度單位", "面積差異已處理且房間表、計算及設備服務範圍一致"],
      "calculation_impact": "面積變化影響照明、設備密度、體積及負荷密度；圍護負荷須連同R03重算。",
      "drawing_impact": "更新房間編號、分區與設備服務範圍。", "owner": "設計助手主責；建築設計人員核對邊界", "status": "待核實", "related_ids": ["R02", "R03", "R05", "FOP01"]
    },
    {
      "id": "R02", "item": "淨高",
      "current_adopted": "各房計算淨高採3.0 m，未經實測；局部天花標高不等於全房淨高。",
      "steps": ["交叉讀取天花圖、剖面及梁底標高，分清樓層高度、裝修淨高與機電淨空。", "按房間及局部低位建立高度表，無證據區域列明所需實測位置。", "按核實高度更新體積，並對設備與管道佔用高度作剖面協調。"],
      "required_evidence": ["帶版本的天花圖及剖面", "缺圖區域高度量測紀錄", "設備及管道安裝剖面"],
      "provisional_action": "計算沿用3.0 m；不得將此值標為安裝後已滿足的淨空。",
      "completion_criteria": ["每房計算高度有來源", "衛生間體積及15 ACH排風量已更新", "安裝後關鍵淨空已記錄供R10覆核"],
      "calculation_impact": "直接改變衛生間排風量及設備工作點；必要時更新空間負荷。",
      "drawing_impact": "確定機電標高及檢修空間。", "owner": "設計助手整理；建築／現場人員提供缺失量測", "status": "待核實", "related_ids": ["R01", "R08", "R10", "FOP06"]
    },
    {
      "id": "R03", "item": "外牆、玻璃及方位",
      "current_adopted": "現行圍護及日射分項為暫定峰值及逐時輪廓；未有本項目U值、SHGC、方位與遮陽證據。",
      "steps": ["查找總平面北箭、外立面、牆窗表及物料文件，建立各房外露表面。", "逐面記錄方向、面積、相鄰環境、U值、玻璃SHGC及遮陽尺寸與來源。", "用已核對輸入重算逐時圍護及日射分項，移除相應暫定分項以避免重複。"],
      "required_evidence": ["方位與外露面積依據", "牆窗構造及熱工性能文件", "遮陽與相鄰環境資料"],
      "provisional_action": "保留現行暫定分項及來源標記，不轉稱為已完成熱工計算。",
      "completion_criteria": ["外露表面均有輸入及來源或明確採用依據", "重算分項已替換舊分項並核對尖峰時間及設備需求"],
      "calculation_impact": "可能改變房間顯熱、系統尖峰與設備容量。",
      "drawing_impact": "可能調整末端配置及外牆接口位置。", "owner": "設計助手主責；建築設計人員補足構造證據", "status": "待核實", "related_ids": ["R01", "R09", "D03"]
    },
    {
      "id": "R04", "item": "人數及營業排程",
      "current_adopted": "現行設計人數合計92人，逐時排程沿用計算包；10 L/s/人為已確認公司條件，人數及排程尚未證實。",
      "steps": ["由用途、家具與營運資料核對員工、顧客及試衣區佔用，避免同一人跨房重複計入系統人數。", "先查已有營運時間及人員配置文件，整理一份整體採用人數／時表供集中覆核。", "更新人員顯潛熱及新風需求，重算系統同時峰值與盤管需求。"],
      "required_evidence": ["用途及人員配置依據", "營業及設備運行時間表"],
      "provisional_action": "沿用92人與現行排程，新風920 L/s；不更改已確認的人均新風標準。",
      "completion_criteria": ["房間與系統人數計入方式明確", "採用時表有來源或集中確認紀錄", "新風、內熱及盤管結果同步更新"],
      "calculation_impact": "影響新風量、人員顯潛熱、除濕與同時尖峰。",
      "drawing_impact": "可能改變新風支路及末端分配。", "owner": "設計助手整理；營運方核對使用情境", "status": "待核實", "related_ids": ["R06", "R09", "D03", "A01"]
    },
    {
      "id": "R05", "item": "燈具及設備功率",
      "current_adopted": "現行按房間用途採照明與設備密度及時表；未有實際回路負荷與設備散熱清單。",
      "steps": ["由燈具表、回路表及收銀／展示設備文件建立數量、輸入功率、使用率及排熱位置清單。", "區分輸入電功率與進入房間的熱量，核對特殊設備有否潛熱或室外排熱。", "以具體設備資料替換對應密度分項，缺項保留用途參考並列明。"],
      "required_evidence": ["燈具數量及回路功率表", "設備功率、運行時表及排熱去向資料"],
      "provisional_action": "保留現行用途密度，特殊設備不套用未證實的一般密度。",
      "completion_criteria": ["各內熱分項有來源及單位", "密度與逐台負荷沒有重複", "更新後房間及系統負荷完成重算"],
      "calculation_impact": "改變內部顯潛熱、負荷密度與設備容量。",
      "drawing_impact": "可能調整末端位置及供電接口需求。", "owner": "設計助手主責；電氣及營運人員提供既有清單", "status": "待核實", "related_ids": ["R01", "R04", "R09", "D03"]
    },
    {
      "id": "R06", "item": "空調系統邊界",
      "current_adopted": "現行採分層DX／VRF及自設全新風冷卻除濕再熱；末端38.83 kW與新風盤管需求59.61 kW分列，再熱9.13 kW。樓宇實際供冷／新風接口未證實。",
      "steps": ["查閱物業機電接口、租戶手冊及既有供冷／新風文件。", "整理冷源、供風工況、可用流量壓力、計量及維護責任，僅對缺失邊界作一次集中確認。", "若改採樓宇預處理新風或冰水，重建新風與末端負荷分工並重新選設備，核對SF只套用一次。"],
      "required_evidence": ["物業接口及責任界面文件", "供冷／新風可用工況與容量依據"],
      "provisional_action": "沿用自設DX／VRF及新風處理方案；不把樓宇接口推定為可用。",
      "completion_criteria": ["冷源與新風責任邊界有紀錄", "系統圖及計算分工一致且無重複負荷", "所需接口容量與設備選型完成核對"],
      "calculation_impact": "可能改變全部冷源、新風盤管及再熱需求。",
      "drawing_impact": "確定冷媒／水管及新風接口與機房需求。", "owner": "設計助手整理；物業及項目負責人確認邊界", "status": "待核實", "related_ids": ["R07", "R09", "D01", "A01"]
    },
    {
      "id": "R07", "item": "既有AC及低抽排氣",
      "current_adopted": "P3／P12／P22可見空調或低抽排氣符號；未證實其設備型號、能力與保留／拆除範圍。",
      "steps": ["為圖紙既有符號建立逐項編號及位置清單，與現行配置對照。", "查維修紀錄、竣工圖及銘牌；缺資料項集中安排現場記錄型號、供電、接口與狀況。", "根據可驗證能力及工程邊界確定保留、改造或拆除，更新設備及接口表。"],
      "required_evidence": ["既有設備銘牌與位置照片", "竣工圖／維修資料", "保留拆除範圍紀錄"],
      "provisional_action": "不將既有符號當成已確認可用容量；現行候選配置保留。",
      "completion_criteria": ["既有符號與現場設備逐一對應", "各設備保留／改造／拆除決定有依據", "新舊系統接口及容量沒有重複計入"],
      "calculation_impact": "可能減少新設設備或改變可用容量與風量。",
      "drawing_impact": "形成保留、拆除及新增設備標識。", "owner": "設計助手整理；現場及物業人員核對", "status": "待核實", "related_ids": ["R06", "R08", "R09", "D01"]
    },
    {
      "id": "R08", "item": "風管路由與靜壓",
      "current_adopted": "現行排風75 Pa、新風150 Pa為路由前阻力情境；衛生間需求180／135 m³/h，新風3312 m³/h，尚未有實際路由阻力表。",
      "steps": ["整理豎井、進排風口、設備及可用淨空，建立最不利支路長度與配件清單。", "逐段計算風管、彎頭、風閥、風口及濾網阻力，明確機內與機外壓損界面。", "於同一原廠曲線核對所需風量及靜壓，補上調速、功率、噪音與維修空間。"],
      "required_evidence": ["具尺寸及標高的路由／接口資料", "逐段阻力計算與配件壓損依據", "同工況風機曲線及噪音資料"],
      "provisional_action": "保持75／150 Pa為初選情境，原廠212 m³/h及413 Pa工作點不得直接充作本工程工作點。",
      "completion_criteria": ["每套風機有最不利路徑壓損表", "設計工作點有同轉速曲線依據", "進排風口、噪音與淨空問題已連同R10處理"],
      "calculation_impact": "改變風機轉速、功率、型號及新風風機熱。",
      "drawing_impact": "確定管徑、標高、閥門、風口及檢修位置。", "owner": "設計助手計算；建築及機電協調人員核對路由", "status": "待核實", "related_ids": ["R02", "R09", "R10", "A02", "FOP02", "FOP03", "FOP05", "FOP06"]
    },
    {
      "id": "R09", "item": "設備性能資料",
      "current_adopted": "現行11台室內機、3台室外機、2台排風機及1台新風處理機為有條件候選配置；原廠額定值不等於本項目工況性能，新風機僅為系列候選。",
      "steps": ["按設備ID追查既有資料庫型號、來源型錄及覆核狀態，缺項先讀關聯原廠文件。", "核對23°C／55%RH及室外34°CDB／28°CWB的總冷量、顯熱、除濕及風量，使用原廠適用性能表／修正方法。", "核對室內外機兼容、連接率、管長高差及最低調節能力；對容量過大房間比較更小機型或可行分區。", "核對FAU 3312 m³/h、盤管離風14.27°C／95%RH、再熱至23°C的整機性能，補計風機及管道得熱；與R08核對排風工作點。", "將可驗證型號、數量、電源及尺寸同步至三份成果，缺證據者維持有條件候選。"],
      "required_evidence": ["原廠本工況選型表及適用修正依據", "室內外機兼容及管長／高差限制", "最低調節能力與噪音資料", "FAU盤管再熱整機配置及電源尺寸", "風機同點性能曲線"],
      "provisional_action": "保留真實候選型號與名義性能，未證實性能不補零、不提升為已選定。",
      "completion_criteria": ["各設備本項目工況及服務範圍有可追溯性能證據", "顯潛熱、台數、配對及過大容量問題已處理", "風機及新風機工作點、電源與尺寸可核對", "三份成果設備ID及數據一致"],
      "calculation_impact": "可能調整台數、送風量、盤管需求、再熱及電力負荷。",
      "drawing_impact": "決定設備尺寸、安裝空間、冷媒／水管、凝結水及電力接口。", "owner": "設計助手查證與比選；原廠提供缺失性能", "status": "待核實", "related_ids": ["R03", "R04", "R05", "R06", "R08", "D02", "A01", "A02", "FOP01", "FOP03", "FOP04"]
    },
    {
      "id": "R10", "item": "防火及法規",
      "current_adopted": "FOP母本含固定要求及六項核實文字；尚無本工程逐項證據，母本預填『是』不可沿用為實核結果。",
      "steps": ["整理本工程用途、消防分區、逃生路徑、穿牆穿樓板位置及機電安裝條件。", "將既有法規及物業要求列入適用性核對清單，標記版本與適用條件問題供負責工程師核定；本步不推定符合。", "依FOP六項逐一連結圖紙、剖面、設備資料及審核紀錄，缺證據維持待核實。", "由負責工程師記錄各項核對結論與依據，必要時修訂路由、接口或消防聯動。"],
      "required_evidence": ["本工程消防分區及逃生圖", "穿越防火構件及聯動設計資料", "安裝淨空及進排風口協調圖", "負責工程師適用性及逐項核對紀錄"],
      "provisional_action": "保留固定要求原文，六項實核狀態一律待核實，不勾選符合。",
      "completion_criteria": ["六項均有本工程證據及可追溯核對結論", "版本及適用性問題有工程師處理紀錄", "涉及設計變更已同步計算、設備及圖紙"],
      "calculation_impact": "防火及接口措施可能增加壓損或改變風機控制，須回算。",
      "drawing_impact": "確定禁設區、防火構件穿越、閥門、聯動及淨空表達。", "owner": "負責工程師核定；設計助手整理證據", "status": "待核實", "related_ids": ["R02", "R08", "R09", "FOP01", "FOP02", "FOP03", "FOP04", "FOP05", "FOP06"]
    }
  ],
  "fop_actual_checks": [
    {"id":"FOP01","source":"data/reference/fop_template_spec.json:docx.tables[3].rows[1]","item":"設計說明書、各類圖則間的資訊均協調一致","status":"待核實","evidence":[],"followup_ids":["R01","R09","R10"],"completion_criteria":["取得同一版本設計說明、計算、設備表及相關圖則","逐項比對房間、設備ID、容量、接口及控制要求，差異已關閉並有核對紀錄"]},
    {"id":"FOP02","source":"data/reference/fop_template_spec.json:docx.tables[3].rows[2]","item":"空調通風設備及其管道沒有設於隔火室或逃生樓梯內","status":"待核實","evidence":[],"followup_ids":["R08","R10"],"completion_criteria":["取得本工程隔火室與逃生樓梯邊界圖及設備管道路由","完成圖層疊合與逐層核對，位置衝突已處理並記錄"]},
    {"id":"FOP03","source":"data/reference/fop_template_spec.json:docx.tables[3].rows[3]","item":"空調設備、鮮/排風口的佈置不會對公眾(或他人)造成不良影響","status":"待核實","evidence":[],"followup_ids":["R08","R09","R10"],"completion_criteria":["取得設備及進排風口位置、相鄰使用情況與噪音性能","完成排氣、凝結水、噪音及維修動線影響核對，改善措施已有紀錄"]},
    {"id":"FOP04","source":"data/reference/fop_template_spec.json:docx.tables[3].rows[4]","item":"空調機組的安裝符合消防安全條例第39/2022行政法規和行政指南01/DSSOPT/2009的要求","status":"待核實","evidence":[],"followup_ids":["R09","R10"],"completion_criteria":["負責工程師核定母本所列文件於本工程的適用性與版本","取得安裝位置、支承及相關設備資料並完成逐條核對紀錄；未核定前不宣稱符合"]},
    {"id":"FOP05","source":"data/reference/fop_template_spec.json:docx.tables[3].rows[5]","item":"當管道穿過防火隔離構件時，消防安全條例第39/2022號行政法規要求的防火間隔已安裝","status":"待核實","evidence":[],"followup_ids":["R08","R10"],"completion_criteria":["建立管道穿越防火構件清單及對應防護詳圖","設計核對與現場安裝證據分開保存；取得安裝／檢查紀錄後方可對『已安裝』作結論"]},
    {"id":"FOP06","source":"data/reference/fop_template_spec.json:docx.tables[3].rows[6]","item":"安裝管道或設備後的淨空高度已滿足第4/80/M 號法令《都市房屋建築總章程》","status":"待核實","evidence":[],"followup_ids":["R02","R08","R10"],"completion_criteria":["負責工程師核定適用淨空要求，取得關鍵剖面及標高","設計預留淨空與安裝後量測分開記錄；取得安裝後量測及核對紀錄方可作已滿足結論"]}
  ]
}
