# FOP 母本核對與輸出規格

日期：2026-09-07。已讀取用戶認可的 FOP 威尼斯人 v1.1 Word／Excel 實檔，並以 artifact-tool 渲染及查看原 Excel 三表。文件格式認可與計算方法核准分開處理。

## 實檔及可重用內容

來源為 `kaechong/hvac-workspace` 的 `00_標準範例_standard_example`，精確檔名、SHA256、全部欄名、原公式、Word 段落與表格存於 `data/reference/fop_template_spec.json`。

| 主表 | 實檔範圍 | 核心欄位 |
|---|---|---|
| 建築參數 | A1:I7，9欄 | 房間編號、房名、樓層、面積、淨高、體積、人數、用途、朝向 |
| 通風計算 | A1:O7，15欄 | 房間與體積資料、ACH、排風m³/h及L/s、人數、新風率、新風量、本工程排風設備、ESP |
| 冷熱負荷計算 | A1:K7，11欄 | 房間、面積、圍護／內部／新風分項、冷熱負荷、密度、RT、本工程設備對映 |

原 Excel 為2個空間加總計，第1列標題、第2列說明、第4列表頭；Arial 10pt，表頭灰底 `#D9D9D9`、黑色細實線。新工作簿保留此結構並按55房擴展，增加來源頁、確認狀態及未含SF最終冷負荷輸入。固定標題合併僅用於前兩列，表格資料不合併。

**實檔與舊SOP有差異：**冷負荷第11欄實際是「本工程設備對映」，不是物業冰水接口。通風M5/M6仍用人數項加面積項，與用戶現已確認的10 L/s／人不同。保留欄位深度，但公式依新核准標準更換；不搬用原ACH、ESP、淨高、圍護負荷或設備編號。母本所載用途是109m²店舖，不作一般辦公工程參數。

## 七章 Word 內容及版式

Word 實檔為 Letter 直向（215.9 × 279.4 mm），四邊25.4 mm。正文預設Arial 10.5pt；中文內容多用Arial Unicode MS；封面主標16pt、項目行12pt、章標13pt。正文Google內容控制節點 `w:sdt` 含大量中文：只用 `python-docx` 的 `.text` 會漏字，本次以OpenXML全部後代 `w:t` 讀取，未將空字串誤當原文缺失。

| 章 | 實際深度 | 新設計輸出處理 |
|---|---|---|
| 1 工程範圍 | 項目名稱、地點、A&A邊界、房間6欄表 | 按本工程範圍產生；分開既有設施及本工程設備 |
| 2 設計法規和標準 | 澳門要求及國際標準名單 | 以核准條文母本保留，不由模型自由改寫；標準適用與版本仍須專案核對 |
| 3 設計概念及技術要求 | 室外工況、房間負荷8欄摘要、系統敘述、6欄配置矩陣、設備、供電及控制 | 必須與計算版本一致，輸入未定時不可聲稱已完成設計 |
| 4 其他要求 | 設備材料通用要求a至e | 保留核准母本結構 |
| 5 重要項目核實 | 4欄、6項＋表頭 | 原檔六項均預填「是」，不可繼承；逐項附證據才可確認 |
| 6 最終解釋及說明 | 一段固定說明 | 保留核准母本結構 |
| 7 遺漏爭議 | 一段固定說明 | 保留核准母本結構 |

實檔共4張表，依次為3×6、4×8、3×6、7×4（行數含表頭）。原文同時出現ASHRAE 62.1-2019與2013，屬歷史內容，不能據此宣稱新設計已按一致版本完成。此次不產生新的Word或PDF；以上是結構與字型核對，未宣稱完成Word逐頁渲染驗證。

## 本次覆核工作簿的邊界

`outputs/review/設計資料與公司標準覆核.xlsx` 為內部覆核原型，共6頁籤：三主表、核准標準、設備需求、HAP原報表。55房的面積、人數、峰值月份／時刻、顯潛熱、原10%裕量及頁碼均來自 `hap_reference.json`。房間總面積3,340 m²、878人只代表該歷史55房範圍，不等同全部樓層面積。

- 新風為原報表人數×10的試算，總數8,780 L/s；直接供風用途、排風及補風平衡仍未核准，因此不稱作已核准系統設計值。
- 體積依面積×淨高，排風依體積×ACH；淨高／ACH缺資料即「未計算」。原報表真實零人數保留零，缺人數則不能當零或低報合計。
- 冷負荷表D/E/F分項、新設計熱負荷及設備對映尚未計算，不抄歷史數值填滿。L欄只接受經覆核、按新標準重算、未含SF的最終冷負荷；G欄只乘1.15一次，再換算密度與RT。不得把已含SF的房間結果放入系統原始負荷欄。
- 歷史房間峰值不加總為系統冷量；設備需求頁僅提供13個歷史Zone的服務範圍對照，不把Zone自動當一台設備，不填型號或靜壓。
- 工作簿未移植完整負荷引擎，未完成新標準工況重算或選型。原HAP PDF是基準證據，不是原生可執行模型。

## 重建及檢查

以捆綁Node與 `@oai/artifact-tool` 執行 `scripts/build_review_workbook.mjs`；`--inspect-template` 只讀母本、輸出結構索引及三表預覽。正式建置讀取公司已核准設定，不啟用未核准候選參數。

已執行實際公式重算、代表性人數變更、空白與真零測試、100kW→115kW單次SF測試；測試值還原後再輸出。掃描未見公式錯誤。每頁籤均分段渲染，涵蓋55房與末列，並查看圖像。計算驗證在artifact-tool引擎內完成，尚未在原生Microsoft Excel執行重算驗證；輸出格式與快取值另讀檔核對。
