# HAP 來源初步覆核

2026-09-07，對用戶指定資料夾作完整目錄列舉，再於記憶體讀取四份 PDF，取得頁數、文字及 SHA256。未修改來源，未執行舊計算程式。來源索引見 `sources/manifest.json`。

## 檔案性質

資料夾內是計算 PDF、附圖及設計說明，未發現子資料夾或可編輯 HAP 專案檔；四份 PDF 亦未發現嵌入附件。PDF 足以啟動結果與部分輸入的核對，原生模型不列作本階段阻塞條件。

## 系統報表（計算1，第1頁）

- 名稱：Air System Design Load Summary for Morais GF AC。
- 明載 Hourly Analysis Program v.4.4。
- 設計點：Jun 0900，室外31.2°C DB／27.4°C WB。
- Total Zone Loads：533,340 W顯熱、152,715 W潛熱。
- Total System Loads：656,924 W顯熱、278,581 W潛熱，共935.505 kW。
- Total Conditioning：656,924 W顯熱、278,333 W潛熱，共935.257 kW。
- 人數878，通風與排風各3,978 L/s；原報表包含10%顯／潛熱裕量。

以上是不同層級的原報表數值，不可混稱同一冷負荷，也不可直接套到新公司標準。不得把935.257 kW再乘1.15當作正確轉換；先識別原始分項、既有裕量及新設計條件再計算。

## 空間報表（計算2，55頁）

55頁空間報表涵蓋Zone 1至13，有分項顯潛熱、人員、照明、設備、部分圍護結構及10%裕量。房間峰值分布於6至10月、10至19時，不能固定全案17時，也不能僅憑單一夏日24點資料宣稱已重現所有月的最不利負荷。

第1頁24Hr Self-Serv. Area：Jul1700，室外34.6／28.0°C，45,160 W顯熱及13,595 W潛熱；有NW牆窗及U值、遮陽係數。這些來源條件有助修正舊程式對玻璃方位的固定處理。

本次未逐頁重算或完成空間加總。房間各自峰值的總和不能直接對照系統同時峰值。

## 附圖與設計說明

- 附圖第1頁提供Zone及房間位置；相鄰文字提取順序可能交錯，下一步需圖面座標或視覺覆核，不能只靠文字順序綁定面積。
- 設計說明第1頁標示「初步方案」，修訂2023-11-19；此版本身不登錄為核准最終說明。
- 第3頁列GF約3,929m²、1F約1,418m²，主機房涵蓋GF／1F／2F；第6頁有當層與全樓負荷的不同範圍。
- 第20頁文字提取極少，尚未視覺檢查，不判定為空白頁。

## 驗證分兩條記錄

1. **歷史基準核對**：使用原報表相同範圍、輸入條件及原有裕量，確認資料提取與方法差異。若原排程等資料不足，列出不能重現的部分，不調參逼近總量。
2. **新公司標準重算**：套用用戶核准的新風10 L/s／人與最終冷負荷15% SF，保留未加SF結果及加SF結果。由標準改變產生的差異須解釋，不要求新結果與歷史總量完全相同。

未完成兩者區分前，不宣稱新標準已通過原HAP計算驗證。
