# HAP 原始報表逐房對照結果

日期：2026-09-07。來源基準：用戶認可的慕拉士 2023-11-18 冷量計算書。本文記錄資料抽取及範圍對照，並非新計算引擎已通過 HAP 精度驗證。

## 已完成及可沿用內容

- 以 `pypdf` 嚴格解析空間報表 55/55 頁、系統報表 1/1 頁；保留原始 PDF SHA256、實體頁碼、房名、Zone、表號及每個分項原行文字。頁數、印刷頁碼、缺行、重複行及欄位格式不符均中止，不靜默跳頁。
- 55 房間各有 15 類負荷分項，面積、人數、設計月／時、室內外工況、顯／潛熱及原 10% 裕量。外圍護表另提取朝向、U 值、遮陽係數及分項。破折號保留為不適用 `null`，不改成設計零值。
- 與舊 `HAP_Ref_Morais.json` 按唯一房名逐項核對：55/55 房間的 12 個欄位全部相同，包括樓板／天花／牆／窗面積、人數、照明／設備輸入、顯潛熱及室內外溫度。這證實該份蒸餾數據與本次原 PDF 相符。
- 分項含原裕量相加與印刷總量的最大殘差為 2 W。容許上限按各行整數取整的累積界線計算，並逐房保存實際殘差；未把此容差當作引擎精度標準。

派生資料：`data/reference/hap_reference.json`；比對及候選映射：`data/reference/hap_reconciliation.json`。歷史10%保持原值，公司新風10 L/s／人及新設計最終負荷SF1.15不反寫歷史證據。

## 55 房與舊 84 房尚未完成範圍對齊

舊建築輸入及計算結果各84房，混合GF與1F；原HAP系統名稱為 `Morais GF AC`。現階段只建立候選，不自動核准幾何或負荷等效：

| HAP房間映射狀態 | 數量 |
|---|---:|
| 單一名稱／翻譯候選，待圖面核對 | 10 |
| 多候選、存在歧義 | 4 |
| 尚無候選 | 41 |
| 可進行同範圍引擎精度比較 | 0 |

舊84房中有64房未出現在這批名稱候選；候選集合並非完整房間辨識結果。所有候選均帶 `comparison_allowed=false`，即使英文房名相同也須核對樓層及邊界。1F 同名房間標示範圍不兼容，不能當作 GF 配對。儲存室、保安室等重複用途保留多候選，不以最相近面積強行決定。

具體例子：原PDF第1頁24小時自助服務區為239 m²、60人；舊候選RM-GF-01為255.43 m²，原輸入人數缺失而舊程式推算13人。原頁顯／潛熱45.160／13.595 kW；舊結果30.969 kW不能直接算作引擎誤差，因面積、人數、工況及負荷範圍不同。

下一步須在位置圖上建立GF空間邊界與編號對應，處理房間拆分／合併、核實缺失構造及工況，再建立可比較的相同輸入。原生HAP模型、排程及逐時輸出仍未取得；現有資料可驗證已打印輸入與結果，不能完整重建原HAP內部模型。

## 必須區分的總量與峰值

原55房各自峰值的顯熱算術和576.328 kW、潛熱算術和149.856 kW，只是跨月／跨時的房間峰值加總，不是系統同時峰值。

系統原PDF第1頁設計點為 **Jun 0900、31.2°C DB／27.4°C WB**：

| 原報表層級 | 顯熱kW | 潛熱kW | 合計kW |
|---|---:|---:|---:|
| Total Zone Loads | 533.340 | 152.715 | 686.055 |
| Total System Loads | 656.924 | 278.581 | 935.505 |
| Total Conditioning | 656.924 | 278.333 | 935.257 |

房間報表第1頁峰值為Jul1700，其餘房間涵蓋6月至10月及10時至19時。不能固定所有房間17時／系統15時；也不能把 Total System Loads 與 Total Conditioning 的潛熱差異當作抄寫錯誤。通風／排風負荷、盤管與末端負荷均分開保存。

## 視覺核查與執行

已使用Poppler將系統第1頁與空間第1頁渲染為PNG並實際查看：確認系統Jun0900、三種總量列、10%裕量及房間239 m²、60人、45160/13595 W與NW圍護表。預覽在忽略提交的 `outputs/qa/hap-system.png` 和 `outputs/qa/hap-room-001.png`。此輪不是55頁逐頁視覺審核。

執行：`python scripts/extract_hap_reference.py`；測試：`python -m unittest discover -s tests -p test_hap_reference.py -v`。未執行任何舊倉庫程式。測試包含原PDF重新提取一致性、錯頁／錯總量／缺行／重複行拒絕、破折號保留、歷史裕量及不同總量層級防混用。沒有原始PDF的環境會明確略過2項原檔整合測試，其餘派生資料測試仍可執行。
