# 公司標準集中確認表

2026-09-07。用途：在新設計計算前，集中確認仍未核准的公司預設。已核准規則不重新詢問。

## 已鎖定

- 新風10 L/s／人；設計人數與是否需直接新風必須明確。
- 15% SF只加於未含裕量的最終冷負荷一次；新排風不額外乘1.15。
- 對外不要求特別標註計算方法名稱；內部仍保留可覆核方法、參數及版本。
- 內部工程覆核用途、FOP v1.1母本、慕拉士原始計算基準。

## 三組待核准公司預設

| 組別 | 待核准建議 | 來源與邊界 |
|---|---|---|
| A 一般辦公室工況 | 室內23°C、55%RH；澳門夏季室外34°CDB／28°CWB | 34／28°C與23±2°C見慕拉士初步設計說明第4至5頁；55%RH及固定設定須公司核准。歷史HAP核對不改原始工況。 |
| B 一般辦公室發熱備用值 | 人員75W顯熱／60W潛熱；照明15W/m²；設備25W/m² | 出自既有通用知識，僅作缺實際資料時的明示假設候選。實際裝機、人數與排程優先；不得套到零售、機房等特殊用途。 |
| C 一般衛生間排風 | 15ACH | 來源已有此值，仍需公司確認適用用途。其他房間按污染、濕氣及補風條件處理，不一律設定獨立EAF。 |

這三組目前只登錄於 `config/company_standard.json` 的 proposals，`runtime_default` 均為空值，不會自動套入計算。用戶可按組接受、修改或要求逐項目指定。

## 每項目仍需要的事實

以下屬項目輸入，不適合設成公司通用常數。我們先從已提供圖紙及文件提取，僅將缺項集中補件：

- 房間用途、幾何、淨高、真實外牆／窗／屋頂、朝向與玻璃遮陽。
- 設計人數、使用時段、照明與設備的逐時排程。
- 新風是室外未處理或已由大樓預處理；供應溫濕度與可用流量。
- 冷源及設備性能工況、既有接口、室內顯潛熱承擔方式。
- 原圖與計算書是否同一修訂及同一工程範圍。

## 已處理、不再要求補交的事項

- CLTD/SCL來源不列作本階段用戶必交項；適用性不足會清楚列為計算限制，不藉此默認所有窗朝西。
- 已找到原始PDF、FOP母本與舊程式，不再重複要求上傳。
- 可編輯HAP檔暫未找到，但PDF分項與輸入條件足以開展基準核對。

## 核准紀錄

目前僅第一節為已核准。三組候選以後需記錄核准日期、用戶答覆、適用用途及版本；未核准前可完成資料整理、公式驗證與基準覆核工作簿，但不能宣稱完成新項目的正式設計。
