# 公司 HVAC 設計標準 v1.0 草案

日期：2026-09-07。文件狀態：部分參數已核准，整套標準尚未核准發行。

## 本次用戶確認

| 項目 | 設定 | 狀態 |
|---|---|---|
| 人均新風率 | 10 L/s／人（36 m³/h／人） | 已確認 |
| 安全係數 | SF=1.15，只套用於最終冷負荷 | 已確認 |
| CLTD/SCL 標註 | 不要求對外特別標註，也不列作前期必交出處 | 已確認的表達與收件要求；不代表計算方法已驗證 |
| 計算方法 | 修復及驗證現有逐時方法，如實記錄方法版本 | 方向已確認 |
| 格式母本 | FOP 威尼斯人 v1.1 | 已確認 |
| 計算基準 | 慕拉士 2023-11-18 原始冷量計算 | 用戶已確認為核准基準 |
| 最終核准人 | 用戶本人 | 已確認 |

基礎新風量為設計人數 × 10 L/s，或設計人數 × 36 m³/h。哪些空間需要直接新風、哪些以補風／轉移風配合，仍須按空間用途整理；不能因人數未知而默認為零。

選型用冷負荷＝未加安全係數的最終計算冷負荷 × 1.15。兩個數值均須保留，明確標示是否含 SF。新風維持 10 L/s／人，不額外增加 15%；排風量亦不因本條規則自動放大。不得先逐項加 SF，彙總後再加一次，也不得對已含 SF 的歷史結果重複乘算。已在核心實作此公式及二次施加拒絕機制；實際項目輸入與工況尚須核對。

## 待集中核准項目

- 房間與系統的最終冷負荷報表對應及避免重複放大的實作檢核；本項不得改變已核准的 SF=1.15 與「只加最終冷負荷」原則。
- 室內外設計工況及乾球／濕球／相對濕度的一致性。
- 各用途的人員顯潛熱、照明與設備負荷、使用排程。
- 圍護結構與日射參數的適用範圍及缺項處理。
- 系統負荷與設備顯潛熱分工；不直接使用不同峰值相減的 PAU 通用選型法。
- 各用途排風、補風及壓差要求。
- 設備需求與產品工況的比對方式。

以上由工程覆核提出整套建議與依據，再集中交用戶確認；不要求用戶先逐項自行製作計算規範。

具體候選及未核准狀態見[公司標準集中確認表](公司標準集中確認表.md)；機器可讀登錄在`config/company_standard.json`。未核准值不作執行預設。
