# 固定成果修訂與驗收

決策日期：2026-09-08。依使用者明確核准的修訂方案，保留既有測試輸入及假設，交付 Word 設計說明、Excel 計算表、Excel 設備明細表三份文件；不再交付 PDF，歷史檔案保留。

## 固定內容與工程變數

FOP 威尼斯人 v1.1 為設計說明唯一母本。版本化模板 `templates/fop_narrative_v1.1.json` 鎖定第 2、4、6、7 章原文；Word builder 先驗證原母本 SHA256，再讀取模板。七章、子章與四表保留，項目、系統及數據依共用資料替換。章 5 的六個項目逐項核實，不繼承歷史「是」。第 3 章清楚記錄歷史 ASHRAE 版本差異，固定原文不等於工程已獲法規覆核。

設備表參考使用者 T4（2026.08.19）多層欄頭、黑白框線及類別組織；包含空調設備、衛生間排風、新風處理三表。REQ 是需求記錄，數量、正式設備編號、室內外機配對、型號及性能均待選型。系統冷量不可直接填成單台容量。沒有複製 T4 舊工程數值或增加排煙範圍。

## 計算單位及密度

恢復建築參數、通風計算、冷負荷三主表。每個數值欄以欄頭或獨立單位欄標示：m²、m、m³、人、h⁻¹、L/s、m³/h、kW、W/m²、RT、Pa、台。體積與通風提供可重算公式。房間冷負荷分項使用同一房間全熱峰值時刻；房間不額外套 SF，系統同時峰值只乘 1.15 一次。

W/m²＝已建模負荷 kW×1000÷原試點服務面積。面積包含原試點所屬全部房間（含衛生間），未被重新確認為空調面積。密度只是本試點粗估比較，不是通用 ASHRAE 設計密度或完整冷量。

| 系統 | 面積 m² | 原始密度 W/m² | 含 SF 密度 W/m² |
|---|---:|---:|---:|
| DX-BF | 62 | 83.55 | 96.08 |
| DX-GF | 87 | 165.57 | 190.40 |
| DX-1F | 83 | 170.85 | 196.48 |

各系統需求合計 38.83 kW、920 L/s 新風及 87.5 L/s 衛生間排風不變。未建模新風盤管仍為「未計算」，不可把 38.83 kW 當作含新風盤管的完整工程冷量。

## 重建

以 Codex bundled Python／Node 執行 `scripts/rebuild_revised_outputs.py`。前置需有既有零售測試輸入、引擎結果及 FOP 原始 DOCX 快取；缺來源時直接報錯，不回退至自行撰寫固定文案。

列印設定由 `scripts/set_output_print_layout.py` 僅補 OOXML 印區、A3 橫向與重複欄頭，保留 artifact-tool 公式及快取；不使用 openpyxl 重寫工作簿。Word 渲染產生的中間 PDF 僅在 `.cache` 作內部視覺檢查，非交付成果。

## 驗收證據

已執行固定章跨項目文字比對、四表結構測試、計算核心與來源測試，以及真實成果跨文件需求編號／數值／公式快取檢查。Excel 在 artifact-tool 重算及錯誤掃描，工作表已渲染查看；Word 以原生 Word 唯讀渲染並查看六頁。未完成原生 Excel 重算驗證（COM 呼叫被拒）；不將 artifact-tool 重算宣稱為原生 Excel 驗證。
