# 本階段驗證紀錄

日期：2026-09-07。版本：v0.1 內部覆核基礎。

## 已完成驗證

- `scripts/run_checks.py`：21項測試全部通過，包含14項核心及7項歷史來源測試；本機4份原始PDF的SHA-256全部符合來源登錄。
- 原始55房報表重新解析，12項舊蒸餾欄位全部一致；保留原始頁碼、各房峰值時間及原有安全裕量。
- 核心驗證涵蓋同時峰值、跨設計日時間對齊、缺項拒算、新風10 L/s／人、SF只施加一次、表面與內熱源來源保留、設備完整工況、錯誤輸入受控退出。
- 獨立覆核發現的四項問題已修正：設備空泛工況可通過、表面來源遺失、子分項SF衝突未拒絕，以及輸入容器錯誤引發堆疊。
- 六頁籤覆核工作簿完成7項重算檢查，公式錯誤0；包含缺項與真零分別處理、變更人數重算、100 kW只加一次SF至115 kW。
- 工作簿14段及母本3表已渲染查看；輸出快取值另行讀回核對。使用artifact-tool計算，未在原生Excel重算。

## 成果內容與限制

工作簿納入55房歷史基準資料。878人按新規則試算為8,780 L/s；尚未核准為系統新風總量，仍需確認直接新風、轉移風及處理方式。未知排風、新設計冷負荷及設備型號維持未計算。

舊84房模型與55房HAP報表仍未完成同範圍映射；可用於引擎精度判定的核准比較目前為0。55房資料提取一致不等於計算引擎與HAP等效。

核心採顯式逐時輸入及分項計算，尚未包含完整動態傳熱與任意CAD／PDF自動解讀流程。FOP Word母本已解析七章四表，本階段沒有產生已完成設計的Word／PDF說明書。

公司工況、一般辦公室發熱備用值及衛生間排風三組候選仍待用戶確認；程式未啟用這些預設。見[公司標準集中確認表](公司標準集中確認表.md)。
