# 畫圖交接與固定核實模板修訂

版本：2026-09-10-r4。工程計算沿用既有零售方案，本輪未更改負荷輸入、原廠選型狀態或設備快照。

## 資料及輸出

- 原圖唯讀覆核PDF第1、2、3、10、11、12、20、21、22頁；記錄見 `data/reference/retail_drawing_guidance.json`。
- 待覆核行動見 `data/reference/review_followup_actions.json`；資料包另附本輪讀圖發現，四份成果共用此資料包。
- 13組配置展開17台：11台室內機、3台室外機、2台排風機及1台新風處理機。所有選型保持有條件候選。
- 第5章六項原文及原表XML保留，預填「是」與六項實際待核實狀態分開。
- 正式交付：設計說明.docx、設計計算表.xlsx、設備明細表.xlsx、畫圖工作指引.md。以前成果保留。

## 驗證

- 50項自動測試通過，包含固定章逐字比對、遺漏及重複單機、錯誤群組、無證據完成核實的拒絕處理。
- 175個公式數值快取完整，未見公式錯誤；新風920 L/s＝3312 m³/h，排風87.5 L/s＝315 m³/h，冷負荷SF只乘一次。
- 室內末端需求38.8302215 kW、新風盤管需求59.60508998 kW及再熱9.13392634 kW維持既有分工，未合併冒稱建築同時峰值。
- Word六頁經150 dpi逐頁覆核；工作簿按工作表及長文分段渲染檢查。QA資料保存於本機輸出qa及.cache/handoff_word_qa，不納入Git或交付。
- 重算由artifact-tool執行，再以openpyxl唯讀檢查公式快取及OOXML列印設定；未聲稱已完成Microsoft Excel原生重算或實機列印。

## 實際圖面差異

GF-02在地面層平面未找到可證實的試衣間，暫列系統節點，不虛構隔牆或機組位置。GF-03為開放收銀區，須核對與零售區服務重疊及安裝面。1F-02天花標CH2100，須核對原3.0 m計算假設及壁掛機可行性。原天花空調符號不當作新壁掛機座標，250×500等梁標註不當風管尺寸。

室外機、FAU、室外取排風口及跨層井道均未取得完整定位證據。指引列候選路線、接口及定案條件；不存在已完成的管路阻力、管徑或施工標高計算。一般資料追查可繼續，只有受影響部分保持暫定。
